# Must PV1800 (PV18-3224 VPM II) — протокол и регистры

## Связь

- USB-порт инвертора → CH340 (`1a86:7523`) → **Modbus RTU, 19200 бод, 8N1, адрес (slave) 4**. Функция 3 —
  чтение (до 125 регистров за запрос), функция 6 — запись одного регистра (ответ — эхо запроса).
- Voltronic-команды (QPIGS и т.п.) на 2400/9600 не отвечают; Modbus на 9600 и адрес 1 — тоже.
- Регистр 10001 = 1800 → карта серии **PV1800**. 20000–20001 — модель («PV» + 1800), 20004/20005 — версии железа/ПО.
- Инвертор отвечает на любой адрес (нули вне карты). Данные есть только в блоках 0–114, 10001–10124, 15201–15217,
  20000–20184, 25201–25287. Журнала событий через Modbus нет.
- Источник карты — [mukaschultze/ha-must-inverter](https://github.com/mukaschultze/ha-must-inverter) (const.py,
  mapper.py; MIT), сверено с реальным инвертором. Код: `agent/internal/must/`.

✓ — проверено на реальных значениях; ? — по карте, на дисплее не сверено. «×0.1» — значение / 10.

## Состояние инвертора, 25201…

| Рег. | Смысл | |
|---|---|---|
| 25201 | режим: 0 включение, 1 самотест, 2 от батареи (off-grid), 3 grid-tie, 4 байпас (от сети), 5 стоп, 6 заряд от сети | ✓ |
| 25202 | класс напряжения, В (230) | ✓ |
| 25203 | номинальная мощность, ВА (3200) | ✓ |
| 25205 | напряжение батареи ×0.1 В | ✓ |
| 25206 | выход инвертора ×0.1 В | ✓ |
| 25207 | **напряжение сети** ×0.1 В (0 — сети нет) | ✓ |
| 25208 | шина DC ×0.1 В (~400 В) | ✓ |
| 25209–25212 | токи: управления, инвертора, сети, нагрузки ×0.1 А | ? |
| 25213 / 25214 / 25215 | активная мощность инвертора / сети / **нагрузки**, Вт | ? |
| 25216 | нагрузка, % | ✓ |
| 25217–25219, 25221–25223 | полная (ВА) и реактивная (вар) мощности инвертора/сети/нагрузки | ? |
| 25225 / 25226 | частота выхода / сети ×0.01 Гц | ✓ |
| 25233 / 25234 / 25235 | температуры: радиатор AC, трансформатор, радиатор DC, °C | ✓ |
| 25237–25242 | состояния реле (инвертор, сеть, нагрузка, N, DC, земля) | ? |
| 25245…25260 | **счётчики энергии**, пары `старший×1000 + младший×0.1` кВт·ч: 25245 заряд, 25247 разряд, 25249 из сети, 25251 в сеть, 25253 нагрузка, 25255 самопотребление, 25257 PV в сеть, 25259 заряд от сети | ✓ |
| 25261 (+25262) | **ошибки инвертора**, битовая маска (биты 16–31, предположительно, в 25262) | ✓ |
| 25265 | **предупреждения инвертора**, маска | ✓ |
| 25273 / 25274 | мощность, Вт / ток, А батареи (знаковые; знак не сверен) | ? |

## Солнечный контроллер (MPPT), 15201…

| Рег. | Смысл | |
|---|---|---|
| 15201 / 15202 / 15203 | режим контроллера / состояние MPPT / стадия заряда | ? |
| 15205 / 15206 | напряжение панелей / батареи ×0.1 В | ✓ |
| 15207 / 15208 | ток заряда ×0.1 А / мощность панелей, Вт | ? |
| 15209 | температура радиатора контроллера, °C | ✓ |
| 15213 / 15214 | **ошибки / предупреждения контроллера**, маски. Бит 5 ошибок «напряжение панелей низкое» горит при отсутствии PV (ночью/без панелей) — норма | ✓ |
| 15215 / 15216 | номинал батареи, В / макс. ток заряда ×0.1 А | ✓ |
| 15217–15218 | выработка панелей, кВт·ч (пара как выше) | ✓ |

Тексты битов ошибок и предупреждений — `agent/internal/must/faults.go`; коды на дисплее — в
[inverter_manual_notes.md](inverter_manual_notes.md).

## Настройки (запись функцией 6)

Блоки 10101–10124 (заряд) и 20101–20144 (инвертор). Белый список с типами, масштабом и пределами —
`agent/internal/must/settings.go`: приоритет источника (SBU/SUB/UTI/SOL), источник заряда, токи заряда, пороги
переключения сеть/батарея, напряжения заряда, ёмкость, выравнивание, выход 220–240 В / 50|60 Гц, биты системного
регистра 20142 (звук, подсветка, автоперезапуск после перегрузки/перегрева, переход на байпас при перегрузке).

- Значение появляется в регистре **с задержкой** после ответа-эха — перечитывать до нескольких секунд.
- 20121/20122/20123 повторяют 10102/10103/10104, но после записи 10103 копия 20122 не меняется; назначение неизвестно
  (возможно, уставки сетевого зарядного устройства) — не пишем.
- Не трогать: калибровку 20009–20016, сброс счётчиков (10112, 20213), разрешения отдачи в сеть (20105–20108).

## Что стоит сверить с дисплеем

Мощности (25213–25219), знак тока батареи (25273/25274), назначение 113/114 (у PV1900 — SOC/SOH от BMS; у PV1800
читаются как 100/100).
